import Common "./Common";
import Hmac "./Hmac";
import Hash "./Hash";
import Base58Check "./Base58Check";
import Curves "./ec/Curves";
import Jacobi "./ec/Jacobi";
import Affine "./ec/Affine";
import Array "mo:base/Array";
import Iter "mo:base/Iter";
import Text "mo:base/Text";
import Buffer "mo:base/Buffer";
import Nat32 "mo:base/Nat32";

import Debug "mo:base/Debug";

module {
  public type Path = {
    #text : Text;
    #array : [Nat32];
  };

  // #publicKeyData is SEC1 encoded public key data.
  // #fingerprint is the fingerprint of the public key.
  public type ParentPublicKey = {
    #publicKeyData : [Nat8];
    #fingerprint : [Nat8];
  };

  let curve : Curves.Curve = Curves.secp256k1;
  let publicPrefix : Nat32 = 0x0488B21E;
  // let publicPrefix : Nat32 = 0x043587cf;

  // Parse a Bip32 serialized key. If _parentPubKey is #publicKeyData, will
  // verify the fingerprint within the parsed key. If _parentPubKey is
  // non-empty #fingerprint, will verify the fingerprint against those values.
  // If _parentPubKey is empty #fingerprint, will inherit the parsed fingerprint
  // without verification.
  public func parse(bip32Key : Text, _parentPubKey : ?ParentPublicKey) : ?ExtendedPublicKey {
    switch (Base58Check.decode(bip32Key)) {
      case (?b58Decoded) {
        let version : Nat32 = Common.readBE32(b58Decoded, 0);
        if (version != publicPrefix) {
          return null;
        };

        let depth : Nat8 = b58Decoded[4];
        let fingerprint : [Nat8] = Array.tabulate<Nat8>(
          4,
          func(i) {
            b58Decoded[5 + i];
          }
        );
        let index : Nat32 = Common.readBE32(b58Decoded, 9);
        var parentPubKey = _parentPubKey;

        Debug.print(debug_show ("depth", depth));
        Debug.print(debug_show ("fingerprint", fingerprint));
        Debug.print(debug_show ("index", fingerprint));

        if (depth == 0) {
          // With depth = 0 we are parsing the master public key which must be
          // of index > 0 and does not have a parent.
          if (
            parentPubKey != null or fingerprint != [0, 0, 0, 0] or index > 0
          ) {
            Debug.print(debug_show ("depth == 0", parentPubKey, fingerprint, index));
            return null;
          };
        } else {
          // Parsing a child public key.
          // Verify that the specified parent public key or its fingerprint
          // matches the parsed fingerprint.
          switch (parentPubKey) {
            case (?(#publicKeyData publicKeyData)) {
              let parentPubKeyHash = Hash.hash160(publicKeyData);
              for (i in Iter.range(0, 3)) {
                if (parentPubKeyHash[i] != fingerprint[i]) {
                  Debug.print(debug_show ("parentPubKeyHash[i] != fingerprint[i]", parentPubKeyHash[i], fingerprint[i], i));
                  return null;
                };
              };
            };
            case (?(#fingerprint parentPublicKeyFingerprint)) {
              if (parentPublicKeyFingerprint.size() > 0) {
                for (i in Iter.range(0, 3)) {
                  if (parentPublicKeyFingerprint[i] != fingerprint[i]) {
                    Debug.print(debug_show ("parentPublicKeyFingerprint[i] != fingerprint[i]", parentPublicKeyFingerprint[i], fingerprint[i], i));
                    return null;
                  };
                };
              } else {
                parentPubKey := ?(#fingerprint(fingerprint));
              };
            };
            case (null) {
              Debug.print(debug_show ("Parsing a child public key. case null"));
              return null;
            };
          };
        };

        let chaincode = Array.tabulate<Nat8>(
          32,
          func(i) {
            b58Decoded[13 + i];
          }
        );

        // Public key must start with 0x02 or 0x03.
        if (b58Decoded[45] != 0x02 and b58Decoded[45] != 0x03) {
          Debug.print(debug_show ("Public key must start with 0x02 or 0x03.", b58Decoded[45], b58Decoded[45]));
          return null;
        };

        let keyData = Array.tabulate<Nat8>(
          33,
          func(i) {
            b58Decoded[45 + i];
          }
        );

        return switch (Affine.fromBytes(keyData, curve)) {
          case (null) {
            Debug.print(debug_show ("Affine.fromBytes(keyData, curve) je null"));
            return null;
          };
          case (?parsedPoint) {
            if (not Affine.isOnCurve(parsedPoint)) {
              Debug.print(debug_show ("point not on curve"));
              return null;
            };
            ?ExtendedPublicKey(keyData, chaincode, depth, index, fingerprint, parentPubKey);
          };
        };
      };
      case (null) {
        // Parsing as b58 string failed.
        Debug.print(debug_show ("Parsing as b58 string failed."));
        return null;
      };
    };
  };

  func isHardenedIndex(index : Nat32) : Bool {
    return index >= 0x80000000; // 2**31
  };

  // Parses a Text path in the form "m/a/b/c/..." for unsigned integers
  // a,b,c,... and returns an array [a, b, c, ...]. Parsing fails and returns
  // null if input is not in the expected format or if it contains hardened
  // indices (e.g., m/0/1').
  func arrayPathFromString(path : Text) : ?[Nat32] {
    // Initial size most suitable for single-digit indices
    let parsedPathBuffer : Buffer.Buffer<Nat32> = Buffer.Buffer(path.size() / 2);

    let sanitized : Text = Text.replace(
      path,
      #predicate(
        func(c) {
          c == '\n' or c == ' ' or c == '\r';
        }
      ),
      ""
    );

    let tokens : Iter.Iter<Text> = Text.tokens(sanitized, #char '/');
    var first : Bool = true;

    label tokensloop for (token in tokens) {
      if (token == "m") {
        if (first) {
          first := false;
          continue tokensloop;
        };
        return null;
      };
      // Find whether it is hardened
      if (Text.contains(token, #char '\'')) {
        return null;
      };

      switch (Common.textToNat(token)) {
        case (?number) {
          parsedPathBuffer.add(Nat32.fromNat(number));
          first := false;
        };
        case (null) {
          return null;
        };
      };
    };
    return ?parsedPathBuffer.toArray();
  };

  // Representation of a BIP32 extended public key.
  public class ExtendedPublicKey(
    _key : [Nat8],
    _chaincode : [Nat8],
    _depth : Nat8,
    _index : Nat32,
    _parent_fingerprint : [Nat8],
    _parentPublicKey : ?ParentPublicKey
  ) {

    public let key = _key;
    public let chaincode = _chaincode;
    public let depth = _depth;
    public let index = _index;
    public let parent_fingerprint = _parent_fingerprint;
    public let parentPublicKey = _parentPublicKey;

    // Derive a child public key with path relative to this instance. Returns
    // null if path is #text and cannot be parsed.
    public func derivePath(path : Path) : ?ExtendedPublicKey {
      return do ? {
        // Normalize the given path as an array of indices.
        let pathArray : [Nat32] = switch (path) {
          case (#array path) {
            path;
          };
          case (#text path) {
            arrayPathFromString(path)!;
          };
        };

        var target : ExtendedPublicKey = ExtendedPublicKey(
          key,
          chaincode,
          depth,
          index,
          parent_fingerprint,
          parentPublicKey
        );

        // Derive the hierarchy of child keys.
        for (childIndex in pathArray.vals()) {
          target := target.deriveChild(childIndex)!;
        };
        target;
      };
    };

    // Derive child at the given index. Valid indices are in the range
    // [0, 2^31 - 1] and the function throws an error if given an index outside
    // this range.
    public func deriveChild(index : Nat32) : ?ExtendedPublicKey {
      if (isHardenedIndex(index)) {
        return null;
      };

      // Compute HMAC with chaincode as the key and the serialized
      // parentPublicKey (33 bytes) concatenated with the serialized
      // index (4 bytes) as its data.
      let hmacData : [var Nat8] = Array.init<Nat8>(33 + 4, 0x00);
      Common.copy(hmacData, 0, key, 0, 33);
      Common.writeBE32(hmacData, 33, index);
      let hmacSha512 : Hmac.Hmac = Hmac.sha512(chaincode);
      hmacSha512.write(Array.freeze(hmacData));
      let fullNode : [Nat8] = hmacSha512.sum();

      // Split HMAC output into two 32-byte sequences.
      let left : [Nat8] = Array.tabulate<Nat8>(
        32,
        func(i) {
          fullNode[i];
        }
      );
      let right : [Nat8] = Array.tabulate<Nat8>(
        32,
        func(i) {
          fullNode[i + 32];
        }
      );

      // Parse the left 32-bytes as an integer in the domain parameters of
      // secp2secp256k1 curve.
      let multiplicand : Nat = Common.readBE256(left, 0);
      if (multiplicand >= curve.r) {
        // This has probability lower than 1 in 2^127.
        return null;
      };

      switch (Jacobi.fromBytes(key, curve)) {
        case (null) {
          return null;
        };
        case (?parsedKey) {
          // Derive the child public key.
          switch (Jacobi.add(Jacobi.mulBase(multiplicand, curve), parsedKey)) {
            case (#infinity(_)) {
              return null;
            };
            case (childPublicKey) {
              return ?ExtendedPublicKey(
                Jacobi.toBytes(childPublicKey, true),
                right,
                depth + 1,
                index,
                parent_fingerprint,
                ?(#publicKeyData key)
              );
            };
          };
        };
      };
    };

    // Serialize the extended public key data into Base58 encoded string
    // following format dictated by BIP32 specification.
    public func serialize() : Text {
      let result = Array.init<Nat8>(78, 0);

      Common.writeBE32(result, 0, publicPrefix);

      switch (parentPublicKey) {
        case (null) {
          result[4] := 0x00;
          Common.writeBE64(result, 5, 0x00);
        };
        case (?(#publicKeyData parentPublicKey)) {
          result[4] := depth;
          let fingerprint = Hash.hash160(parentPublicKey);
          Common.copy(result, 5, fingerprint, 0, 4);
          Common.writeBE32(result, 9, index);
        };
        case (?(#fingerprint fingerprint)) {
          result[4] := depth;
          Common.copy(result, 5, fingerprint, 0, 4);
          Common.writeBE32(result, 9, index);
        };
      };
      Common.copy(result, 13, chaincode, 0, 32);
      Common.copy(result, 45, key, 0, key.size());

      return Base58Check.encode(Array.freeze(result));
    };

    public func serializeNonChild() : Text {
      let result = Array.init<Nat8>(78, 0);

      Common.writeBE32(result, 0, publicPrefix);
      result[4] := depth;
      Common.copy(result, 5, parent_fingerprint, 0, 4);
      Common.writeBE32(result, 9, index);
      Common.copy(result, 13, chaincode, 0, 32);
      Common.copy(result, 45, key, 0, key.size());

      return Base58Check.encode(Array.freeze(result));
    };

  };
};
